# yaml-language-server: $schema=../../schema/unit.schema.yaml
# Written by tools/standards/plants.py: change it there.
identity: {key: unit.water-treatment, name: Water treatment, description: 'Makes the 4.7 kg/s (17.0 m3/h) of demineralised water the cells split, below 1 uS/cm, from 23.3 m3/h of town or river water, on a skid under an open-sided roof on six columns, its eaves 4.5 m up. A service aisle along x at y -1.2 to 1.2. In order: two sand filters east (1.8 m across, 2.5 m straight with dished heads, 7 mm plate rubber-lined, on 0.5 m legs, centres (4.6, -2.2) and (4.6, 2.2)), one backwashing while the other runs; a cartridge filter (0.4 m across, 1.5 m, at (2.6, 1.6)) and the antiscalant dosing; the reverse osmosis bank north, 5 pressure tubes 0.21 m across and 6.7 m long in stainless, horizontal along x from x -3.6 to 3.1, in a rack y 1.8 to 3.6, z 0.4 to 2.6 (3 first stage, 2 second, 30 elements, 12 bar, 75% recovery); a closed cabinet west for the electrodeionisation stage (x -5.8 to -4.2, y -2.2 to 2.2, 2.2 m tall: 6 modules and their DC supplies); the pump skid south (x -3.6 to 3.4, y -3.8 to
    -1.6): the feed booster, high-pressure, product, backwash and cleaning pumps, the cleaning tank (1 m3) and the permeate break tank (2 m across, 1.6 m tall, at (-2.4, -2.7)). Raw water in at local (6, 0, 0.5), clean water out at (-6, 0, 0.5); reject and backwash out by a 150 mm flange at (6, 3.4, 0.3) (6.3 m3/h of concentrate, 93 m3/h while a filter backwashes). Its reject goes to drain. 400 V supply at (-6, -3.4, 0.5).'}
size_class: 2
fits: plant-mount.bay-s2
physical: {length: 12.0, width: 8.0, height: 5.0, mass: 31480.0}
built_of:
- {what: Filter sand, item: good.silica-sand, mass: 9772.0, note: '1.2 m of graded sand and gravel in each, 1,600 kg/m3'}
- {what: Pressure tubes, item: material.stainless-steel-304, mass: 848.4, note: '5 tubes 0.21 m by 6.7 m in 4 mm for 18 bar, 30 kg of end caps each'}
- {what: Membrane elements, item: material.polyethylene-uhmw, mass: 480.0, note: '30 spiral-wound polyamide elements, 16 kg each, which the registry has not got: polyethylene stands for them'}
- {what: Electrodeionisation, item: material.structural-steel-a36, mass: 2280.0, note: '6 modules of ion-exchange membranes and resin between steel end plates, 180 kg each, and the cabinet with its DC supplies, from memory'}
- {what: Pumps and dosing, item: good.pumps, mass: 1778.0, note: 'five pump sets at 30 kg/kW and 100 kg each, the dosing skid, from memory'}
- {what: Piping and valves, item: material.stainless-steel-304, mass: 1500.0, note: from memory}
- {what: Sand filters, item: material.structural-steel-a36, mass: 2854.0, note: 'the two shells with their heads, seams, legs, feet and isolation valves; measured on model v1'}
- {what: Tanks and cartridge filter, item: material.stainless-steel-304, mass: 757.4, note: 'the break tank, the cleaning tank and the cartridge housing; measured on model v1'}
- {what: 'Roof, columns and pipe hangers', item: material.structural-steel-a36, mass: 7258.0, note: 'six columns and feet, crossbeams, eaves, purlins, fascias, the roof sheet and the pipe crossbars and hangers under it; measured on model v1'}
- {what: Tube rack, item: material.structural-steel-a36, mass: 842.9, note: the reverse osmosis bank's rack; measured on model v1}
- {what: Pump skid, item: material.structural-steel-a36, mass: 3114.0, note: the pump skid's frame and base; the other groups stand on the pad on their own feet; measured on model v1}
needs: {power: 28480.0}
life: 788940000
basis:
- of: [physical, built_of, needs]
  tier: derived
  review: true
  note: 'From the cells'' 17.0 m3/h: the EDI keeps 90%, the bank 75% at 20 L/m2/h on 37.2 m2 elements, six to a tube; the sand filters at 10 m/h, their shells for 7 bar in A36 at 138 MPa (85% joints, 1.5 mm allowance); pumps at 70-75% (feed booster 2.8 kW, high-pressure 11.2 kW, product 2.7 kW), the EDI at 0.4 kWh/m3, 5 kW of controls; backwash 9 kW ten minutes a day, not counted. Fluxes, recoveries and equipment weights from memory.'
- of: [life]
  rule: rule.life-plant
